{"pages": [{"page": 1, "text": "Hydraulic Shock Safety Bulletin January 2015\nSafety Bulletin\nU.S. Chemical Safety and Hazard Investigation Board\nKey Lessons for Preventing Hydraulic Shock\nin Industrial Refrigeration Systems\nAnhydrous Ammonia Release at Millard\nRefrigerated Services, Inc.\nJanuary 2015\n32 Hospital Admissions,\nKEY LESSONS SUMMARIZED:\n4 Placed in Intensive Care\n\u2022 For the design of ammonia refrigeration systems, avoid grouping multiple,\nNo. 2010-13-A-AL\nlarge-capacity evaporators to a single set of control valves.\n\u2022 Program the defrost control sequence to automatically depressurize or bleed\nthe coil upon restart after an outage or interruption, prior to opening the suction\nstop valve to set the evaporator into cooling mode.\n\u2022 Avoid the manual interruption of evaporators while in defrost and equip control\nsystems with password protected controls to ensure only trained and authorized\npersonnel have the authority to manually override system processes.\n\u2022 For time-initiated hot gas defrost systems, ensure pump-out times are long enough\nto remove all liquid refrigerant from the evaporator coils prior to introducing hot gas,\nespecially after low-load periods or power outages.\n\u2022 In the event of an ammonia release, activate the emergency shut-down switch to\nde-energize pumps, compressors and valves instead of attempting to isolate leaking\nequipment while the refrigeration system is running.\nTheodore, Alabama\nAugust 23, 2010 CSB \u2022 AL Solutions Case Study 1"}, {"page": 2, "text": "Hydraulic Shock Safety Bulletin January 2015\n1.0 INTRODUCTION\nTABLE OF CONTENTS On August 23, 2010, at the Millard Refrigerated\n1.0 Introduction 2 Services facility in Theodore, Alabama, hydraulic\n2.0 Incident Description 3 shock caused a roof-mounted 12-inch suction\n2.1 Emergency Response 4 pipe to catastrophically fail leading to the release\n2.2 Injuries 5 of more than 32,000 pounds of anhydrous\n2.2.1 Ammonia Exposure Survey 5 ammonia. The hydraulic shock was enabled\n3.0 Hydraulic Shock 5 during the restart of the plant\u2019s ammonia\n4.0 Ammonia Refrigeration 7 refrigeration system following a 7-hour power\n4.1 Characteristics of Anhydrous Ammonia 8 outage. In addition to the catastrophic failure\n4.2 The Defrost Cycle 8 of roof-mounted piping, the pressure developed\nby the hydraulic shock event also caused an\n5.0 Incident Analysis 10\nevaporator coil inside the facility to rupture.\n5.1 Power Outage 10\n5.2 Millard Refrigeration System Design 11 The ammonia cloud released from the roof-\n5.2.1 Evaporator Configuration 11 mounted pipe and traveled 0.25 miles across\n5.3 Operational Issues 12 the river adjacent to the plant. Downwind\n5.3.1 Short Pump-out Time 12 of the ammonia release were crew members\n5.4 Ammonia System Emergency Shutdown 12 on the ships docked at Millard and over 800\n6.0 Lessons Learned 13 contractors working outdoors at a clean-up\nsite for the Deepwater Horizon oil spill. One\nMillard employee sustained injuries after briefly\nlosing consciousness from ammonia inhalation.\nNine ship crew members and 143 of the offsite contractors downwind reported exposure.\nOf the exposed victims, 32 required hospitalization, and 4 were placed in intensive care.\nCaused by a rapid deceleration of liquid, \u201chydraulic shock\u201d is an abnormal transient\ncondition that results in a sharp pressure rise with the potential to cause catastrophic\nfailure of piping, valves, and other components. Hydraulic shock can occur in industrial\nrefrigeration systems and is often preceded by audible \u201chammering\u201d in refrigeration piping.\nIn low-temperature systems, the combination of high-pressure hot gas (commonly used\nfor defrost) and cold liquid ammonia can result in hydraulic shock with the potential for\nammonia-containing equipment to suddenly and catastrophically fail. Equipment failures\ncan lead to a hazardous release of anhydrous ammonia. In addition to health and safety\nrisks from ammonia exposure, these types of large-scale releases can result in deflagration1\nif an ignition source is present with concentrations of ammonia in the flammable range.2\nIn 2007, hydraulic shock caused a similar ammonia release incident that resulted in an\nexplosion at another cold storage company. Electric arching from a nearby water fountain\nprovided an ignition source when the ammonia cloud reached an explosible concentration.3\nThis bulletin describes the mechanism of hydraulic shock involved in the 2010\nammonia release at Millard Refrigerated Services and summarizes the investigation\u2019s\nlessons learned that aim to prevent future occurrences of hydraulic shock in the\nammonia refrigeration industry.\n1 Deflagration is a type of explosion in which the shock wave propagates at a velocity less than the speed of sound.\n2 Anhydrous ammonia is considered slightly flammable with a lower flammability limit of 16 percent and an upper flammability limit of 25 percent\nby volume in air. In cases where ammonia may be released in an aerosolized form with lubricating oil from the refrigeration system, the flammable\nrange can be significantly wider increasing the possibility of ignition.\n3 Wienke, Bent., A Case Study of Pipe Work Fracture due to Hydraulic Shock in an Ammonia System. International Refrigeration Consortium.\n2009 Forum. Madison, Wisconsin\nCSB \u2022 AL Solutions Case Study 2"}, {"page": 3, "text": "Hydraulic Shock Safety Bulletin January 2015\n2.0 INCIDENT DESCRIPTION\nShortly before 9:00 am on the morning of August 23, 2010, Millard was in the process\nof loading two international ships with frozen poultry when the facility\u2019s refrigeration\nsystem experienced a hydraulic shock event that lead to a catastrophic piping system failure\nand the release of 32,100 pounds of anhydrous ammonia. The majority of the ammonia\nreleased in this incident occurred through a compromised portion of the system\u2019s 12-inch\nsuction pipe located on the roof (Figure 1). The resulting cloud of ammonia vapor traveled\n0.25 miles to the south across the Theodore Industrial Canal, exposing a Millard employee\nand offsite contractors working outdoors.4 At approximately the same time, alarms\nsounded within the plant due to the detection of high concentrations of ammonia indoors\nby air-monitoring equipment in the freezers. The ammonia detected within the facility was\nthe result of a second leak that developed because a portion of the system\u2019s blast freezer5\nevaporator header ruptured (Figure 2).\nFIGURE 1\nRuptured 12-inch\ndiameter end cap of\nlow-temperature suction\nline piping on the roof of\nMillard facility (OSHA).\nFIGURE 2\nFreezer 5 evaporator\ncoil weld failure after the\nincident (OSHA).\nAfter the Operations Manager announced the release on the Millard facility intercom,\nthree Millard employees went onto the roof in an attempt to mitigate the leak by closing\nmanual valves that supplied ammonia to the blast freezer. All other Millard employees\nevacuated the facility to a location upwind from the ammonia release. Millard employees\non the roof closed valves and reported the release secured by 1:20 pm, about 4 hours after\nthe initial release. Ammonia released within the blast freezer due to the failed evaporator\ncoil contaminated 8 million pounds of poultry and packaging material. Industrial hygiene\ntechnicians contracted for post-incident remediation recorded ammonia concentrations as\nhigh as 7,275 parts per million (ppm) in the contaminated blast freezer later that day.6\n4 At the time of the incident, nearby weather stations reported that the wind was mild but blowing in a southerly direction at 3.5 miles per hour.\n5 In this facility, the \u201cblast freezer\u201d was a 24,000 square foot space that operated at extremely low temperatures to rapidly chill or freeze product.\n6 According to the American Industrial Hygiene Association (AIHA) Emergency Response Planning Guidelines (ERPG), 150 ppm is the maximum\nairborne concentration below which nearly all individuals can be exposed for up to 1 hour without experiencing life-threatening health effects or\nother serious adverse health effects of symptoms that could impair an individual\u2019s ability to take protective action.\nCSB \u2022 AL Solutions Case Study 3"}, {"page": 4, "text": "Hydraulic Shock Safety Bulletin January 2015\n2.1 EMERGENCY RESPONSE\nApproximately 15 minutes after being notified of the release, the Millard Plant Manager\ncalled 9-1-1, triggering a response from the Mobile Fire Department (MFD), which arrived\non scene 16 minutes later with hazardous materials technicians to assess and mitigate the\nrelease. The Theodore Volunteer Fire Department also responded on the south side of the canal\n(Figure 3). The MFD called the Mobile County Emergency Management Agency and advised\nshelter-in-place for the surrounding community and the U.S. Coast Guard halted water traffic\non the industrial canal. Shortly after the release occurred, contract employees working at the\nDeepwater Horizon (DWH) vessel and boom decontamination site,7 approximately 0.25 miles\nsouth of Millard, became engulfed in the ammonia cloud and immediately started experiencing\nsymptoms of ammonia exposure. The workers were advised to go to their personal cars and\nevacuate the facility. The Mobile County Fire and Rescue set up an impromptu triage site at a\ngas station about 2 miles from the DWH clean-up site where exposed workers gathered upon\nevacuation. Most of the offsite contractors went to the triage site for medical evaluation, and\nsome were transported to the hospital.\nThe MFD conducted air monitoring after arriving on scene. According to the MFD report\non the incident response, colorimetric gas detection tubes used to sample ammonia on\nthe dock detected ammonia concentrations between 250 and 450 ppm. The U.S. Coast\nGuard conducted air monitoring later that afternoon and reported concentrations of\n500 to 600 ppm inside the Millard facility.\nFIGURE 3\nOverhead view\nof Millard and DWH\nboom cleanup site.\n7 The DWH vessel and boom decontamination worksite was established as part of the Gulf of Mexico oil spill response. Workers at this site cleaned\nbooms (large floating barriers used to collect oil) between uses. The CSB\u2019s investigation of the Macondo blowout and explosion in the Gulf of\nMexico that resulted in 11 deaths and a significant oil spill is currently ongoing.\nCSB \u2022 AL Solutions Case Study 4"}, {"page": 5, "text": "Hydraulic Shock Safety Bulletin January 2015\n2.2 INJURIES\nOne Millard employee and more than 152 offsite workers, including 9 ship crew\nmembers docked at the Millard facility, sustained injuries as a result of exposure from the\nammonia release. The exposed Millard employee was operating the ship\u2019s loading crane\non the Millard dock when, as he attempted to self-evacuate to a safe location, he was\novercome by ammonia. During his descent from the crane, he briefly lost consciousness\nand fell to the ship\u2019s deck, injuring his leg. A second Millard employee on the emergency\nresponse team was not directly exposed to ammonia, but sought medical treatment for\nheat exhaustion that he experienced while he was working to mitigate the ammonia leak.\nNine crewmembers assigned to the two foreign-flagged ships docked at Millard also\nsought medical attention for ammonia exposure. One hundred and forty three of those\naffected by the ammonia vapor plume were offsite contractors associated with the DWH\ndecontamination site.8 Of the 153 reported ammonia exposures from this incident, a total\nof 32 workers were admitted to the hospital, and 4 were placed in intensive care.\n2.2.1 Ammonia Exposure Survey\nThe Center for Disease Control and Prevention (CDC) and the Agency for Toxic Substances\nand Disease Registry (ATSDR) conducted an Assessment of Chemical Exposure (ACE)\nsurvey of all persons offsite who were affected by the ammonia release. The purpose of\nthe ACE survey was to determine the severity of the health effects from the ammonia release\nand make public health recommendations. ATSDR epidemiologists and staff members\nconducted field investigations for two weeks following the ammonia release, beginning\non August 25, 2010. During the field investigations, the ATSDR conducted interviews\nof DWH workers and reviewed hospital medical charts to characterize the exposures.\nAccording to the ATSDR, people affected by the ammonia release reported shortness of\nbreath, headaches, coughing, eye irritation, nausea, chest pain and dizziness within 24\nhours of exposure. Of the 800 people working across the river from Millard on the day of\nthe incident, 116 people that reported symptoms participated in the ACE survey (14.5%).\nWithin the first 24 hours following the release, 71% reported headache, 64% reported\nshortness of breath, and 62% reported coughing. About 40% of the victims still reported\nthose symptoms two weeks following the release. The ACE survey made recommendations\nto the local health department to monitor the long-term health effects of the exposed\nworkers. The CSB followed up with the Mobile County Health Department in 2014 and\nfound that there were no long-term health effects reported from the exposed victims.\n3.0 HYDRAULIC SHOCK\nHydraulic shock is a sudden localized spike in pressure that can occur in piping or\nequipment when there is a rapid change in the velocity of a flowing liquid. Often referred\nto as \u201cwater hammer,\u201d hydraulic shock is a well-understood phenomenon that has\noccurred in water and steam systems found in both domestic and industrial settings. In\nammonia refrigeration, hydraulic shock events can generate extremely high pressures with\nthe potential to cause the catastrophic failure of piping, valves, and other equipment. The\nhighest pressures often occur when vapor and liquid ammonia are present in a single line\nand are disturbed by a sudden change in volume.9 Moderate hydraulic shocks can generate\npressures that are evidenced by knocking sounds emanating from piping or valves.\n8 The DWH vessel and boom decontamination worksite was decommissioned and ended operations in fall 2010.\n9 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (ASHRAE): ASHRAE Handbook - Refrigeration (SI Edition);\nSection 2.27, \u201cSafety Considerations\u201d (Atlanta; ASHRAE, 2010).\nCSB \u2022 AL Solutions Case Study 5"}, {"page": 6, "text": "Hydraulic Shock Safety Bulletin January 2015\nTYPES OF HYDRAULIC SHOCK:\nThree common disturbance mechanisms can cause hydraulic shock in ammonia\nrefrigeration systems:\n\u2022 Sudden Liquid Deceleration or \u201cWater Hammer\u201d: Hydraulic shock is caused by the\nrapid closing of a valve in a pipe carrying flowing liquid. When the flow of liquid stops\nsuddenly, a spike in pressure within the valve body and connected piping occurs.\n\u2022 Vapor-Propelled Liquid Slug (VPLS): High pressure vapor flowing in a line partially\nfilled with liquid may entrain a sufficient volume of liquid to fill the pipe circumference;\nthereby, creating a liquid \u201cslug.\u201d These liquid slugs move rapidly until they encounter\nan obstruction such as a valve or pipe end-cap. Momentum from the flowing liquid\nis imparted to the obstructing component, resulting in a rapid rise in pressure or\nhydraulic shock event.\n\u2022 Condensation-Induced Shock (CIS): High pressure refrigerant vapor rapidly condenses\nin lines containing both liquid and vapor. As ammonia vapor condenses, it undergoes\na large decrease in volume (a reduction of approximately 1,000 times) and the large\nreduction in volume causes liquid locally to accelerate. When the accelerated liquid\nencounters adjacent\nDamaging hydraulic shock events are typically the condensation-induced type and\nfrequently occur in low-temperature ammonia systems.10 Condensation-induced shock\nevents are often associated with the transition from high temperature and pressure to low\ntemperature and pressure, during and after the defrosting of evaporators with hot gaseous\nrefrigerant. Failed system components typically include evaporators, associated piping\ncomponents (e.g., suction stop valves), evaporator suction piping, and suction header mains\ndownstream of the evaporators. Based on an examination of the failed components and\na review of the evaporator defrost system at the time of the incident, the ammonia released\nat Millard was likely a result of condensation-induced shock, vapor-propelled liquid, or\na combination of both, that ruptured the evaporator piping manifold and suction header.\nVapor-propelled liquid and condensation-induced shock are two forms of undesirable\ntransient events that can occur in piping conveying both liquid and vapor. These two\nmechanisms often occur together during a hydraulic shock event.11\n10 ASHRAE; 2010 ASHRAE Handbook - Refrigeration (SI Edition); Section 2.27, \u201cSafety Considerations\u201d (Atlanta; ASHRAE, 2010).\n11 Industrial Refrigeration Consortium (IRC). \u201cUnderstanding Hydraulic Shock.\u201d The Cold Front. Vol. 9 No. 1. 2009.\nCSB \u2022 AL Solutions Case Study 6"}, {"page": 7, "text": "Hydraulic Shock Safety Bulletin January 2015\n4.0 AMMONIA REFRIGERATION\nMillard Refrigerated Services operated a 143,000-pound ammonia refrigeration system\nthat supplied five product storage freezers and three blast freezers.12 Millard operated as\na marine export facility that sent frozen meat abroad.13 The refrigeration system at the\nMillard facility was designed to handle liquid ammonia at a minimum temperature of -40\u00b0F\nto a maximum temperature of 110\u00b0F, and the normal design system operating pressure\nranged from 8.8\u201d of mercury (Hg) vacuum to 210 psig.\nThe refrigeration system removed heat from the freezers when the ammonia in the system\nchanged phase, from a liquid to a vapor. The ammonia vapor was then compressed and\ncondensed back into a liquid, cycling continuously through the system. The refrigeration\nsystem is a closed system that does not generate or consume ammonia during the\nrefrigeration cycle (Figure 4).\nFIGURE 4\nSimplified\nrefrigeration cycle\n12 Millard\u2019s storage freezers held already frozen product at -5\u00b0F and blast freezing cells functioned to freeze incoming fresh product from an initial\ntemperature of +40\u00b0F to a final temperature of 0\u00b0F in period of 24 hours.\n13 At the time of the 2010 incident, Millard Refrigerated Services, Inc. operated as a refrigerated warehouse and distribution company, with 36 facilities\nlocated in the United States and Canada. In March 2014, Lineage Logistics acquired Millard Refrigerated Services. The Theodore, Alabama facility\nbecame a privately owned port facility called Millard Maritime Services in April 2013, providing bulk loading and unloading material.\nCSB \u2022 AL Solutions Case Study 7"}, {"page": 8, "text": "Hydraulic Shock Safety Bulletin January 2015\n4.1 CHARACTERISTICS OF ANHYDROUS AMMONIA\nAnhydrous ammonia (NH3) is a colorless gas at normal temperature and pressure, with a\ncharacteristic pungent odor. As a vapor, it is lighter than air and very soluble in water. When\nliquid ammonia is released into the atmosphere, it forms an aerosol with the moisture in the\nair and produces a visible white cloud. The resulting cloud is dense and tends to travel along\nthe ground, which is especially dangerous to workers and the public in the surrounding area.\nAmmonia is irritating to the eyes and respiratory system and can be fatal upon exposure\nto elevated concentrations.14 Additionally, anhydrous ammonia-air mixtures can deflagrate\nif their concentrations are in the flammable range and if they are in the proximity of an\nignition source.\n4.2 THE DEFROST CYCLE\nIn large refrigeration systems, low-temperature, liquid ammonia is pumped through\nevaporator coils located in the cold storage and blast freezers to cool air within those\nrespective spaces. The air temperature in the freezer decreases as it transfers heat to colder\nrefrigerant evaporating within the coils. During cooling mode operation, moisture from\nthe air builds up on the external surface of the evaporator coil in the form of frost. If not\nperiodically removed, the frost accumulating on the evaporator coil surfaces eventually\nreduces its heat transfer and a significant reduction in the evaporator\u2019s cooling capacity\nresults. A hot gas defrost cycle is a common technique used to periodically melt the\naccumulated frost from the evaporator coil surfaces by interrupting the normal cooling\nmode and circulating hot gaseous refrigerant from the compressor discharge through the\ncoil to warm the evaporator surface. This process causes the temperature of the coil surfaces\nto rise sufficiently high to melt the accumulated frost. The defrost cycle can be initiated\neither manually or automatically by appropriate programming into the refrigeration\nsystem\u2019s controls to activate the defrost cycle at a set time or interval.\nWhen the defrost process begins, the system stops feeding liquid ammonia to the evaporator\nby closing the liquid feed valve while allowing the evaporator fans to continue operating;\nthereby, evaporating residual liquid refrigerant in the coil (Figure 5). Next, the suction\nstop valve closes to isolate the evaporator coil from the low-temperature part of the\nsystem, and the hot gas valve on a branch connection (or bypass) opens to introduce hot\nammonia gas (110\u00b0F and 100 psig) from the compressor discharge into the evaporator\ncoil. The introduction of hot gas to the coil is typically performed in two steps. The first\nstep, known as \u201csoft gas,\u201d uses a smaller valve to gradually introduce the higher pressure\nhot gaseous refrigerant into the evaporator coil before opening the main hot gas valve.\nAfter the \u201csoft gas,\u201d the second step involves introducing a higher rate of hot gas flow\ninto the coil by opening a larger hot gas valve. The higher rate of gas flow warms the\nevaporator coil surfaces and the accumulated frost melts on the outside of the coil while\nthe high-pressure refrigerant gas condenses to a liquid inside the coil. The condensed liquid\nrefrigerant (along with gaseous refrigerant that may not have fully condensed) returns to\nthe plant\u2019s intermediate pressure level \u2013 usually through a defrost relief valve. After defrost\nis completed, the hot gas valves close, and a pressure equalizing valve opens to slowly\ndepressurize (or bleed) the coil. Next, the suction stop valve is opened and the valve feeding\nlow-temperature liquid to the coil is opened to re-chill the evaporator. Finally, the fans\nreenergize and the normal cooling mode refrigeration cycle continues.\n14 The Immediately Dangerous to Life or Health exposure limit established by the National Institute of Occupational Safety and Health is 300 ppm for\n30 minutes of exposure. Ammonia exposure can immediately result in life-threatening effects at 2,700 ppm in 10 minutes of exposure, based on\nthe Environmental Protection Agency\u2019s Acute Exposure Guideline Levels.\nCSB \u2022 AL Solutions Case Study 8"}, {"page": 9, "text": "Hydraulic Shock Safety Bulletin January 2015\nFIGURE 5\nSimplified flow diagram\nof hot gas defrost\nDuring hot gas defrost, the evaporator coils are isolated from the low-temperature suction\nline by closing the suction stop valve. The evaporator piping (upstream) of the suction\nstop valve is pressurized while the downstream low-temperature suction piping contains low\npressure vapor and liquid returning from other evaporators in service. A cause of shocks\nmore common in ammonia systems is the rapid opening of a valve from high pressure to\nlow pressure.15 If the coil rapidly depressurizes, refrigerant liquid and vapor will accelerate\nthrough the suction stop valve and into the downstream suction piping. The gas will suddenly\ncondense to a liquid, which can lead to condensation-induced shock when voids of trapped\ngas build up pressure and rapidly condense, creating a vacuum (Figure 6).16 The reduction in\nvolume produces an inrush of fluid from other parts of the system. The liquid accelerates at a\nhigh velocity and when it arrives at an obstruction, such as an end cap, it abruptly stops and\nexerts a force on the piping. The exerted force stresses the pipe and joints and, in severe cases,\nresults in component failure. The failure at Millard was likely caused by a combination of\ncondensation induced shock and vapor-propelled liquid. These two mechanisms often work\ntogether during hydraulic shock events in ammonia refrigeration systems.\nFIGURE 6\nProgression of\na condensation-induced\nshock event.\n15 Loyko, L. Hydraulic Shock in Ammonia Systems. IIAR 11th Annual Meeting March 12-15, 1989 Austin, TX\n16 The ratio of vapor volume to liquid volume for ammonia at -40\u00b0F is 1,073. Ammonia will undergo a change in volume of 1,000 times as\nit changes state from a vapor to a liquid at -40\u00b0F.\nCSB \u2022 AL Solutions Case Study 9"}, {"page": 10, "text": "Hydraulic Shock Safety Bulletin January 2015\n5.0 INCIDENT ANALYSIS\n5.1 POWER OUTAGE\nOn the afternoon before the incident, the Millard facility and its refrigeration system\nexperienced a loss of power that lasted more than 7 hours. While attempting to troubleshoot\nequipment issues after the system regained power, the Millard refrigeration system operator\nmanually cleared an alarm in the system. This resulted in an interruption of a defrost cycle\nthat was in progress for a blast freezer evaporator. The evaporator switched directly from\ndefrost mode into refrigeration mode without bleeding hot gas from the evaporator coil.\nThe bleed phase is necessary to prevent a rapid reduction of pressure in the coil when the\nlow-temperature suction stop valve opens. Rapid depressurization in the coil increases\nthe risk for hydraulic shock in the evaporator coil and connected suction header.17\nBecause the operator manually intervened to clear the alarm and thus reset the control\nsystem, the control system did not recognize that the blast freezer evaporator unit contained\nhigh-pressure hot gas when it allowed the suction stop valve to open during the system\nrestart. Rather, the control system signaled the suction stop valve and liquid feed valves\nto simultaneously open in order to return the evaporator to cooling mode operation. This\nmanual bypass of the programmed defrost sequence allowed the low-temperature liquid\nand hot gas to mix in the same pipe, causing the hot gas void to collapse as it rapidly\ncondensed to a liquid. This created pressure shocks that ruptured the evaporator piping\nmanifold and the low-temperature suction piping on the roof.\nAccording to Millard documentation, the control system contained a programming error that\npermitted the system to go from soft gas directly to refrigeration mode without bleeding the\nhigh pressure from the coil or preventing the low-temperature suction valve from opening.\nThe error with the software logic in the control system went undetected because under normal\noperations, in its programmed sequence, the defrost cycle would not allow the ammonia\nliquid to enter the evaporator until the coil was properly depressurized via the bleed cycle.\nIn Millard\u2019s investigation report for the 2010 incident, the company found that the manual\nclearing of an ammonia alarm in the control system interrupted the defrost cycle. This was\nenabled by a lack of restricted access to control system modifications. Had password-protected\ncontrols been in place, they could have been used to restrict access to only authorized\npersonnel trained to modify the refrigeration system sequence and pump-out times. Because\nthe reduction or omission of the bleed down cycle during hot gas defrost can result in a\nshock event,18 a severe release of ammonia can occur if manual operation during defrost is\nnot properly executed. The probability of improperly sequencing manual defrost increases\nwhen workers are not trained on how to appropriately modify the control sequence.19\nAfter an unintended interruption, process upset, or power outage, refrigeration system\noperators can avoid the need for manual intervention to the defrost cycle sequence by\nprogramming the control system to automatically bleed any coil that was in defrost prior\nto the power outage upon restart. Refrigeration control system designers can program the\ncontrol sequence logic on a restart following a power outage to identify evaporators in\ndefrost prior to the power outage. Next, the sequence would be programmed to assume\nthat those coils are pressurized and thus initiate a bleed cycle prior returning the evaporator\n17 Reindl, D.T. and Jekel, T.B. 2009. \u201cDefrosting Industrial Evaporators.\u201d ASHRAE Journal: August 2009. pg 30-40.\n18 Loyko, L. Hydraulic Shock in Ammonia Systems. IIAR 11th Annual Meeting March 12-15, 1989 Austin, TX\n19 Ma, Yitai. Gu Haoxiang., Research on Risk of Hot Gas Defrosting and Liquid Hammer in Ammonia Refrigeration. Key Laboratory of Efficient\nUtilization of Low and Medium Grade Energy, MOE, No.92 in Tianjin, China. 2013\nCSB \u2022 AL Solutions Case Study 10"}, {"page": 11, "text": "Hydraulic Shock Safety Bulletin January 2015\nto refrigeration mode. These defrost control programming features will reduce the need for\nmanual intervention and the risk of hydraulic shock after an unplanned shutdown.\n5.2 MILLARD REFRIGERATION SYSTEM DESIGN\n5.2.1 Evaporator Configuration\nAnother contributing factor in this incident was the design and configuration of the blast\nfreezer evaporators at the Millard facility\u2014specifically, connecting multiple evaporator\nunits onto a single control valve group. This design approach allowed for an excessively\nlarge volume of high-pressure gas to be introduced to the suction line when the suction\nstop valve was prematurely opened. Millard and the designers of the refrigeration system\ndesigned the blast freezer evaporators at the Theodore facility with four evaporator coils\ngrouped to one set of control valves. With this design, one set of valves controlled the liquid\nfeed, hot gas, and suction for all four evaporator coils during cooling mode and the defrost\ncycle. The evaporator assembly at Millard consisted of a pair of evaporators with two coils\neach, stacked vertically. Liquid ammonia fed into the coils from the bottom of the coil and\nthe hot gas fed the coils from the top (see Figure 5 for stacked evaporator configuration).\nDesigning the system with multiple evaporator coils controlled by a single valve arrange-\nment reduced the overall number of valves that needed to be installed for each evaporator;\ntherefore, reducing the initial system cost. Because of the poor controllability and the large\ninternal coil volume, the practice of ganging multiple evaporators onto a single valve group\nshould be avoided. The risk of hydraulic shock failure during hot gas defrost increases as coil\nvolume increases and temperature decreases.20 Accordingly, larger coils at lower temperatures\nhave a higher risk of component failure, as exhibited at Millard. A large volume of hot gas\nwill condense on a cold surface into a small volume of liquid.21 The greater the volume of\nhot gas, the larger the gas void created during the rapid condensation of vapor in the suction\nline, contributing to catastrophic failure.\nEach evaporator coil at Millard had an aggregate capacity of 15 cubic feet of liquid ammonia\nor gas with a total of 60 cubic feet of ammonia for each blast freezer valve control bank.\nBecause two evaporators (4 coils total) were assigned to the same set of control valves, when\nthe suction valve suddenly opened, the total volume of each evaporator (totaling 60 cubic feet\nof hot gas at a pressure of 70 psig) was introduced into the low-temperature suction line. The\nlarge amount of energy stored in the four coils rapidly condensed to a liquid in the suction\nline, creating the condensation-induced shock that ruptured the evaporator piping manifold\nand rooftop piping. By grouping four large blast freezer evaporators together with one set of\ncontrol valves, the opportunity for a large volume flow through the suction line enabled the\ncatastrophic failure. The risk of such failure can be reduced by configuring each evaporator\nwith its own individual set of control valves.\nAs the capacity of the evaporator coil increases, the hot gas defrost system requires a\nmore detailed engineering analysis.22 Refrigeration system designers should avoid grouping\nmultiple evaporators to one set of control valves. Had Millard assigned each evaporator to\nan individual set of control valves, only 15 cubic feet at 70 psig would have been released to\nthe header when the control system reset signaled the suction stop valve to open. The lower\nvolume of hot gas may have resulted in a minor shock event, such as an audible hammering\nor shaking, instead of a pipe rupture.\n20 Read, George. Design Practices to Prevent Hydraulic Hammer. IRC Workshop May 13 and 14 2009. Page 6 of 42.\n21 Loyko, L. Hydraulic Shock in Ammonia Systems. IIAR 11th Annual Meeting March 12-15, 1989 Austin, TX\n22 Briley, G.C., Hot Gas Defrost Systems for Large Evaporators in Ammonia Liquid. Overfeed Systems, IIAR 14th Annual Meeting,\nMiami, FL, March 1992.\nCSB \u2022 AL Solutions Case Study 11"}, {"page": 12, "text": "Hydraulic Shock Safety Bulletin January 2015\n5.3 OPERATIONAL ISSUES\n5.3.1 Short Pump-out Time\n\u201cPump-out\u201d is the first step in the defrost cycle. It is intended to remove residual liquid\nammonia in the evaporator by using heat from the room air to vaporize, or boil off the\nliquid ammonia resident in the coil prior to the introduction of hot gas. Removing the\nliquid from the coil increases the efficiency of the defrost process by allowing the heat from\nthe hot gas to be applied directly to warm the coil surfaces instead of warming residual\nliquid refrigerant remaining in the coil. During shutdowns or low-load periods, liquid\nrefrigerant can accumulate in the bottom evaporator coils. If hot gas defrost is initiated on\nan evaporator that has been operating under light load conditions for an extended period,\nthe evaporator may be vulnerable to shock.23 Therefore, it is important to ensure pump-\nout times are long enough to remove the majority of liquid ammonia from the coils. If the\nevaporator piping isn\u2019t thoroughly pumped out, any standing liquid in the evaporator can\ncause hydraulic shock when the hot gas is introduced.\nThough it is likely the bleed cycle omission directly resulted in the hydraulic shock at\nMillard, the short pump-out time at the beginning of the defrost cycle likely did not fully\nclear the residual liquid ammonia from the evaporator coil, creating another condition that\nmay have contributed to the event. According to Millard documentation, the blast freezer\nevaporator defrost timer was originally intended to run the pump-out cycle for 20 minutes;\nhowever CSB investigators reviewed control system data for the evaporators and found that\nit only lasted 15 minutes on the days leading up to the incident. Though 15 minutes may\nhave been sufficient during normal operations, the power outage, followed by a low-load\nperiod in the middle of the night, allowed for the low-temperature liquid ammonia to fill\nthe coils and settle in the bottom evaporator. When the hot gas was introduced to the blast\nfreezer evaporator minutes before the manual interruption, the hot, high-pressure gas may\nhave propelled the remaining liquid through the evaporator coil, resulting in a rupture on\nthe piping manifold. A longer pump-out time would have cleared a greater quantity of\nliquid refrigerant from the coil prior to the hot gas cycle.\n5.4 AMMONIA SYSTEM EMERGENCY SHUTDOWN\nImmediately after discovering the release, two Millard employees went to the roof to\nmitigate the release by manually closing valves to isolate the associated equipment and\nprocesses. The employees attempted to isolate the source of the leak, but all other equipment\nconnected to the low-temperature suction header was still in operation. Based on a review\nof control system data, other blast cell evaporators kept operating and ammonia fed to the\nruptured suction line. This caused an intermittent expulsion of ammonia as pressure from\nthe evaporators increased upstream of the failure, as evidenced by security camera footage\nand reported by emergency responders. Based on a review of security footage, the ammonia\ncloud continued to travel to the south of the Millard roof until about 11:00 that morning,\nabout 2 hours after the initial release.\nThe use of the emergency stop button (e-stop), located in the Millard control room, would\nhave shut down the compressors and pumps, and de-energized valves. Shutting down these\ncomponents would have stopped the circulation of ammonia into the other evaporators\nand decreased the quantity of ammonia that flowed out to the failed suction line located\n23 International Institute of Ammonia Refrigeration (IIAR). IIAR-116 - Guidelines for Avoiding Component Failure in Industrial Refrigeration System\nCaused by Abnormal Pressure or Shock. (1992).\nCSB \u2022 AL Solutions Case Study 12"}, {"page": 13, "text": "Hydraulic Shock Safety Bulletin January 2015\non the roof. Because the employees attempted to isolate the release to avoid shutting down\nrefrigeration for the entire facility, the release quantity was significantly greater than it\nwould have been had they simply shut the system down.\nMillard identified that the e-stop button should have been activated earlier by the Plant\nEngineer in their internal investigation report of the incident. The Millard emergency\nprocedure instructed personnel to \u201clocate the leak\u201d and attempt to isolate the leak. The\nprocedure stated that \u201ccontrol of an ammonia leak will require that the leak be stopped by\nvalving off a pipe or piece of equipment.\u201d The procedure went on to define criteria for when\nthe e-stop button could be activated including natural disasters or any other emergency\nwhen shutdown is deemed necessary by authorized personnel.24 However, on the day of the\nincident, the plan engineer made the decision to locate and isolate the release instead of\nshutting down the ammonia system. The activation of the e-stop would have reduced the\nvolume and the duration of the ammonia release, and lessoned offsite consequences.\n6.0 LESSONS LEARNED\nAnhydrous ammonia refrigeration systems are susceptible to hydraulic shock mechanisms\nduring the transition between hot gas defrost and normal cooling in the refrigeration\nprocess. Damaging hydraulic shock events can result in a release of highly toxic and\nflammable ammonia. Hydraulic shock events and ammonia releases can be avoided by\nadhering to the following lessons learned from the Millard incident:\nREFRIGERATION SYSTEM DESIGN:\n1. For the design of ammonia refrigeration systems, avoid grouping multiple evaporators to\na single set of control valves. This is especially important for large capacity evaporators\nin excess of 20 tons. Evaporators with hot gas defrost systems should be controlled by\nindividual valve control groups dedicated to each evaporator coil.\nREFRIGERATION SYSTEM OPERATION:\n2. P rogram or configure defrost control systems with interlocks to ensure the low-temperature\nliquid feed and hot gas remain isolated during the initiation and termination of the hot\ngas defrost cycle in the event of a power outage, cycle interruption, or other abnormal\nsituation. Program the defrost control sequence to automatically depressurize or bleed the\ncoils in defrost upon restart after an outage or interruption, prior to opening the suction\nstop valve to set the evaporator into cooling mode.\n3. Avoid the manual interruption of evaporators in defrost and equip control systems with\npassword protected controls to ensure only trained and authorized personnel have the\nauthority to manually override system processes.\n4. For time-initiated hot gas defrost systems, ensure pump-out times are long enough to\nremove a sufficient amount of residual liquid refrigerant in the evaporator coils prior to\nintroducing hot gas, especially after low-load periods or power outages.\n24 OSHA cited Millard for not having a procedure for activating the emergency stop button during an emergency shutdown as required by PSM;\nhowever, it was later determined that the Millard Theodore plant Emergency Action and Response Plan included shutdown procedures for the\ncontrol of ammonia releases. Accordingly, the OSHA violation was vacated.\nCSB \u2022 AL Solutions Case Study 13"}, {"page": 14, "text": "Hydraulic Shock Safety Bulletin January 2015\nRESPONDING TO AN AMMONIA RELEASE:\nDesign and operational considerations are most important in the prevention of hydraulic\nshock incidents and other events that could result in an ammonia release. If an ammonia\nrelease does occur from ruptured equipment, lessons learned from the Millard incident can\nalso be applied to reduce the quantity of released ammonia from the refrigeration system.\n5. In the event of an ammonia release that cannot be promptly isolated, activate the\nemergency shut-down switch to de-energize pumps, compressors and valves instead\nof attempting to isolate leaking equipment while the refrigeration system is running.\nShutting down the equipment will stop the circulation of ammonia and limit the\nrelease of additional ammonia from components running upstream of failed equipment\nor piping.\nCSB \u2022 AL Solutions Case Study 14"}, {"page": 15, "text": "Hydraulic Shock Safety Bulletin January 2015\nCSB Investigation Reports are formal detailed reports on significant chemical accidents and include key findings,\nroot causes, and safety recommendations. CSB Hazard Investigations are broader studies of significant chemical\nhazards. CSB Safety Bulletins are short general interest publications that provide new or noteworthy information\non preventing chemical accidents. CSB Case Studies are short reports on specific accidents and include a discussion\nof relevant prevention practices. All reports may contain safety recommendations if appropriate. CSB Investigation\nDigests are plain-language summaries of Investigation Reports.\nThe U.S. Chemical Safety and Hazard Investigation Board (CSB) is an independent Federal agency whose mission is to ensure the safety\nof workers, the public, and the environment by investigating and preventing chemical incidents. The CSB is a scientific investigative\norganization; it is not an enforcement or regulatory body. Established by the Clean Air Act Amendments of 1990, the CSB is responsible for\ndetermining the root and contributing causes of accidents, issuing safety recommendations, studying chemical safety issues, and evaluating\nthe effectiveness of other government agencies involved in chemical safety.\nNo part of the conclusions, findings, or recommendations of the CSB relating to any chemical accident may be admitted as evidence or used\nin any action or suit for damages. See 42 U.S.C. \u00a7 7412(r)(6)(G). The CSB makes public its actions and decisions through investigation\nreports, summary reports, safety bulletins, safety recommendations, case studies, incident digests, special technical publications, and\nstatistical reviews. More information about the CSB is available at www.csb.gov.\nCSB publications can be downloaded at www.csb.gov or obtained by contacting:\nU.S. Chemical Safety and Hazard Investigation Board\nOffice of Congressional, Public, and Board Affairs\n2175 K Street NW, Suite 400\nWashington, DC 20037-1848\n(202) 261-7600\nCSB \u2022 AL Solutions Case Study 15"}], "tables": [], "report_id": "csb_17_millard-refrigerated-services-ammonia-release"}